
Version,"8.38.2.5260 / 46114",,,05-oct.-26

Refrigerant,"R32"
Power Supply,"380-420 V / 3~ / 50 Hz"
Suction Superheat,"5.00K"
Liquid Subcooling,"0.00 K"

Compressor,"ZE49KME-TFM"

,Tc/Te,"-25.0","-20.0","-15.0","-10.0","-5.0","0.0","5.0","10.0","12.5","15.0",
"","10.0","9.65","10.45","11.55","13.00","14.75","","","","",""
"","15.0","7.97","8.85","9.99","11.45","13.20","15.30","","","",""
"","20.0","6.60","7.54","8.72","10.15","11.90","13.95","16.35","","",""
"Cooling Capacity, kW","25.0","5.49","6.50","7.71","9.15","10.85","12.85","15.10","17.70","",""
"","30.0","4.59","5.66","6.89","8.32","9.98","11.90","14.10","16.55","17.90","19.30"
"","35.0","3.82","4.97","6.24","7.66","9.27","11.10","13.20","15.50","16.80","18.10"
"","40.0","","4.40","5.69","7.11","8.68","10.45","12.40","14.60","15.80","17.05"
"","45.0","","","5.24","6.63","8.15","9.82","11.65","13.75","14.85","16.00"
"","50.0","","","","6.20","7.66","9.24","10.95","12.90","13.90","15.00"
"","55.0","","","","","7.16","8.64","10.25","12.00","12.95","13.95"
"","60.0","","","","","","7.99","9.48","11.10","11.95","12.85"
"","65.0","","","","","","","8.60","10.05","10.80","11.65"


,Tc/Te,"-25.0","-20.0","-15.0","-10.0","-5.0","0.0","5.0","10.0","12.5","15.0",
"","10.0","1.70","1.80","1.86","1.88","1.86","","","","",""
"","15.0","1.69","1.77","1.84","1.87","1.88","1.83","","","",""
"","20.0","1.74","1.82","1.88","1.92","1.94","1.92","1.85","","",""
"Power, kW","25.0","1.88","1.92","1.98","2.02","2.04","2.05","2.01","1.94","",""
"","30.0","2.08","2.10","2.14","2.18","2.21","2.22","2.21","2.17","2.14","2.09"
"","35.0","2.35","2.34","2.36","2.39","2.42","2.45","2.46","2.44","2.43","2.40"
"","40.0","","2.65","2.64","2.66","2.68","2.71","2.74","2.75","2.75","2.74"
"","45.0","","","2.98","2.98","3.00","3.03","3.06","3.09","3.10","3.11"
"","50.0","","","","3.36","3.36","3.38","3.42","3.47","3.49","3.51"
"","55.0","","","","","3.77","3.78","3.82","3.88","3.91","3.94"
"","60.0","","","","","","4.23","4.26","4.32","4.36","4.40"
"","65.0","","","","","","","4.74","4.80","4.84","4.88"


,Tc/Te,"-25.0","-20.0","-15.0","-10.0","-5.0","0.0","5.0","10.0","12.5","15.0",
"","10.0","5.66","5.82","6.22","6.89","7.92","","","","",""
"","15.0","4.72","4.99","5.44","6.11","7.05","8.37","","","",""
"","20.0","3.78","4.16","4.65","5.30","6.16","7.29","8.83","","",""
"COP  ","25.0","2.93","3.38","3.90","4.53","5.30","6.27","7.51","9.16","",""
"","30.0","2.21","2.69","3.23","3.83","4.52","5.35","6.36","7.62","8.38","9.25"
"","35.0","1.63","2.12","2.64","3.21","3.83","4.54","5.37","6.35","6.92","7.55"
"","40.0","","1.66","2.16","2.68","3.23","3.84","4.52","5.30","5.74","6.22"
"","45.0","","","1.75","2.23","2.72","3.24","3.81","4.44","4.78","5.14"
"","50.0","","","","1.85","2.28","2.73","3.20","3.71","3.98","4.27"
"","55.0","","","","","1.90","2.28","2.68","3.10","3.32","3.54"
"","60.0","","","","","","1.89","2.22","2.57","2.74","2.92"
"","65.0","","","","","","","1.82","2.10","2.24","2.38"


,Tc/Te,"-25.0","-20.0","-15.0","-10.0","-5.0","0.0","5.0","10.0","12.5","15.0",
"","10.0","-1.69","-0.47","0.64","1.61","2.40","","","","",""
"","15.0","0.17","1.10","1.98","2.75","3.38","3.81","","","",""
"","20.0","1.71","2.40","3.06","3.65","4.13","4.45","4.58","","",""
"Current at 380 V, A","25.0","3.00","3.45","3.91","4.34","4.69","4.93","5.00","4.87","",""
"","30.0","4.08","4.31","4.58","4.87","5.12","5.28","5.32","5.19","5.04","4.84"
"","35.0","4.99","5.02","5.13","5.29","5.45","5.56","5.58","5.47","5.35","5.18"
"","40.0","","5.63","5.60","5.65","5.73","5.81","5.83","5.76","5.68","5.55"
"","45.0","","","6.03","5.99","6.02","6.08","6.12","6.11","6.06","5.99"
"","50.0","","","","6.36","6.35","6.41","6.49","6.55","6.56","6.55"
"","55.0","","","","","6.78","6.86","7.00","7.15","7.22","7.27"
"","60.0","","","","","","7.46","7.68","7.94","8.08","8.21"
"","65.0","","","","","","","8.58","8.97","9.19","9.41"


,Tc/Te,"-25.0","-20.0","-15.0","-10.0","-5.0","0.0","5.0","10.0","12.5","15.0",
"","10.0","32.60","35.10","38.60","43.10","48.90","","","","",""
"","15.0","27.80","30.70","34.40","39.20","45.00","52.00","","","",""
"","20.0","23.80","27.00","31.00","36.00","41.90","48.90","57.10","","",""
"Suction Mass Flow, g/s","25.0","20.50","24.10","28.40","33.50","39.50","46.50","54.60","63.80","",""
"","30.0","17.80","21.80","26.30","31.60","37.70","44.70","52.70","61.80","66.70","71.90"
"","35.0","15.40","19.90","24.80","30.20","36.40","43.40","51.30","60.20","65.00","70.10"
"","40.0","","18.35","23.60","29.20","35.50","42.40","50.20","58.90","63.70","68.60"
"","45.0","","","22.70","28.50","34.80","41.80","49.40","58.00","62.50","67.40"
"","50.0","","","","28.00","34.40","41.30","48.80","57.10","61.50","66.20"
"","55.0","","","","","33.90","40.70","48.10","56.20","60.50","65.00"
"","60.0","","","","","","40.10","47.30","55.10","59.30","63.60"
"","65.0","","","","","","","46.10","53.60","57.70","61.90"


,Tc/Te,"-25.0","-20.0","-15.0","-10.0","-5.0","0.0","5.0","10.0","12.5","15.0",
"","10.0","11.35","12.25","13.40","14.85","16.65","","","","",""
"","15.0","9.66","10.60","11.80","13.30","15.05","17.15","","","",""
"","20.0","8.35","9.36","10.60","12.10","13.85","15.85","18.20","","",""
"Heating Capacity, kW","25.0","7.36","8.42","9.68","11.15","12.90","14.90","17.15","19.65","",""
"","30.0","6.67","7.76","9.03","10.50","12.20","14.10","16.30","18.70","20.00","21.40"
"","35.0","6.17","7.31","8.60","10.05","11.70","13.55","15.65","17.95","19.20","20.50"
"","40.0","","7.04","8.34","9.76","11.35","13.15","15.15","17.35","18.55","19.75"
"","45.0","","","8.22","9.61","11.15","12.85","14.75","16.80","17.95","19.10"
"","50.0","","","","9.55","11.00","12.60","14.40","16.35","17.40","18.50"
"","55.0","","","","","10.90","12.45","14.10","15.90","16.85","17.90"
"","60.0","","","","","","12.20","13.75","15.40","16.30","17.25"
"","65.0","","","","","","","13.35","14.85","15.65","16.50"


,Tc/Te,"-25.0","-20.0","-15.0","-10.0","-5.0","0.0","5.0","10.0","12.5","15.0",
"","10.0","6.66","6.82","7.22","7.89","8.92","","","","",""
"","15.0","5.72","5.99","6.44","7.11","8.05","9.37","","","",""
"","20.0","4.78","5.16","5.65","6.30","7.16","8.29","9.83","","",""
"COP Heating  ","25.0","3.93","4.38","4.90","5.53","6.30","7.27","8.51","10.16","",""
"","30.0","3.21","3.69","4.23","4.83","5.52","6.35","7.36","8.62","9.38","10.25"
"","35.0","2.63","3.12","3.64","4.21","4.83","5.54","6.37","7.35","7.92","8.55"
"","40.0","","2.66","3.16","3.68","4.23","4.84","5.52","6.30","6.74","7.22"
"","45.0","","","2.75","3.23","3.72","4.24","4.81","5.44","5.78","6.14"
"","50.0","","","","2.85","3.28","3.73","4.20","4.71","4.98","5.27"
"","55.0","","","","","2.90","3.28","3.68","4.10","4.32","4.54"
"","60.0","","","","","","2.89","3.22","3.57","3.74","3.92"
"","65.0","","","","","","","2.82","3.10","3.24","3.38"


,Tc/Te,"-25.0","-20.0","-15.0","-10.0","-5.0","0.0","5.0","10.0","12.5","15.0",
"","10.0","95.37","80.70","69.05","58.93","48.95","","","","",""
"","15.0","93.23","82.89","74.44","66.96","59.53","51.11","","","",""
"","20.0","86.31","81.02","76.27","71.67","66.75","60.91","53.31","","",""
"Isentropic Eff., %","25.0","76.46","76.17","75.17","73.47","70.95","67.33","62.18","54.78","",""
"","30.0","65.63","69.68","72.09","73.07","72.71","70.99","67.74","62.61","59.16","54.97"
"","35.0","54.57","62.44","67.85","71.19","72.71","72.58","70.82","67.32","64.83","61.78"
"","40.0","","55.23","63.09","68.38","71.49","72.68","72.12","69.84","68.04","65.76"
"","45.0","","","58.28","65.10","69.46","71.73","72.13","70.81","69.51","67.80"
"","50.0","","","","61.52","66.88","70.00","71.18","70.62","69.74","68.46"
"","55.0","","","","","63.80","67.62","69.45","69.53","68.99","68.06"
"","60.0","","","","","","64.59","66.98","67.63","67.37","66.76"
"","65.0","","","","","","","63.73","64.91","64.93","64.61"



