bloque,T0_C,Tc_C,recalentamiento_K,subenfriamiento_K,rpm,zona_esperada,Q0_kW,W_eje_kW,m_dot_kg_s,T_descarga_C,zona,observaciones
A,-20,25,5,0,1450,refrigeracion_suplementaria,3.69,1.32,0.003,160.6,,
A,-15,25,5,0,1450,sin_limites,5,1.43,0.004,131.2,,
A,-10,25,5,0,1450,sin_limites,6.58,1.52,0.006,109,,
A,-5,25,5,0,1450,sin_limites,8.44,1.59,0.007,91.6,,
A,0,25,5,0,1450,sin_limites,10.70,1.62,0.009,77.8,,
A,5,25,5,0,1450,sin_limites,13.2,1.60,0.011,66.4,,
A,10,25,5,0,1450,sin_limites,16,1.54,0.014,57,,
A,15,25,5,0,1450,sin_limites,19.3,1.43,0.016,48.9,,
A,-15,35,5,0,1450,fuera,4.24,1.64,0.004,172.4,,
A,-10,35,5,0,1450,refrigeracion_suplementaria,5.7,1.79,0.005,144.3,,
A,-5,35,5,0,1450,sin_limites,7.46,1.91,0.007,122.1,,
A,0,35,5,0,1450,sin_limites,9.54,2,0.009,104.3,,
A,5,35,5,0,1450,sin_limites,12,2.04,0.011,89.9,,
A,10,35,5,0,1450,sin_limites,14.8,2.03,0.013,78.1,,
A,15,35,5,0,1450,sin_limites,18,1.96,0.016,68.2,,
A,-10,45,5,0,1450,fuera,4.97,2.02,0.005,179.8,,
A,-5,45,5,0,1450,refrigeracion_suplementaria,6.57,2.24,0.006,155.8,,
A,0,45,5,0,1450,sin_limites,8.5,2.41,0.008,135.4,,
A,5,45,5,0,1450,sin_limites,10.8,2.54,0.010,118.2,,
A,10,45,5,0,1450,sin_limites,13.5,2.61,0.013,103.9,,
A,15,45,5,0,1450,sin_limites,16.5,2.63,0.015,91.9,,
A,-5,50,5,0,1450,fuera,6.22,2.37,0.006,170.5,,
A,0,50,5,0,1450,refrigeracion_suplementaria,8.06,2.60,0.008,150.5,,Q0 corregido por el autor (29/09/2026): se habia transcrito 6.06
A,5,50,5,0,1450,sin_limites,10.3,2.79,0.010,132.8,,
A,10,50,5,0,1450,sin_limites,12.9,2.92,0.012,117.7,,
A,15,50,5,0,1450,sin_limites,15.8,2.98,0.015,104.8,,
B,0,35,1,0,1450,sin_limites,9.64,2,0.009,98.7,,
B,0,35,10,0,1450,sin_limites,9.43,2,0.008,111.3,,
B,0,45,1,0,1450,sin_limites,8.58,2.41,0.008,129.3,,
B,0,45,10,0,1450,sin_limites,8.41,2.41,0.008,142.9,,
C,0,35,5,0,960,sin_limites,6.45,1.33,0.006,103.1,,
C,0,45,5,0,960,sin_limites,5.74,1.60,0.005,133.8,,
C,5,35,5,0,960,sin_limites,8.08,1.36,0.007,88.9,,
C,5,45,5,0,960,sin_limites,7.29,1.69,0.007,116.9,,
C,0,35,5,0,1200,sin_limites,7.99,1.65,0.007,103.4,,opcional
C,0,45,5,0,1200,sin_limites,7.12,2,0.007,134.2,,opcional
C,5,35,5,0,1200,sin_limites,10.1,1.69,0.009,89.2,,opcional
C,5,45,5,0,1200,sin_limites,9.03,2.10,0.008,117.3,,opcional
D,2,45,1,0,1450,sin_limites,9.46,2.47,0.009,122.2,,debe dar 9460 W y 122.2 °C (catalogo actual)
