bloque,T0_C,Tc_C,recalentamiento_K,subenfriamiento_K,rpm,zona_esperada,Q0_kW,W_eje_kW,m_dot_kg_s,T_descarga_C,zona,observaciones
E,-25,10,5,0,1450,sin_limites,3.52,1.02,0.003,130.7,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,-20,10,5,0,1450,sin_limites,4.68,1.11,0.004,107.5,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,-15,10,5,0,1450,sin_limites,6.07,1.19,0.005,89.9,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,-10,10,5,0,1450,sin_limites,7.73,1.25,0.006,76.0,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,-5,10,5,0,1450,sin_limites,9.65,1.29,0.008,64.6,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
F,-25,15,5,0,1450,refrigeracion_suplementaria,3.24,1.07,0.003,148.8,refrigeracion_suplementaria,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,-20,15,5,0,1450,sin_limites,4.38,1.16,0.004,120.7,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,-15,15,5,0,1450,sin_limites,5.76,1.25,0.005,99.7,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,-10,15,5,0,1450,sin_limites,7.40,1.31,0.006,83.4,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,-5,15,5,0,1450,sin_limites,9.32,1.35,0.008,70.4,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,0,15,5,0,1450,sin_limites,11.60,1.36,0.010,59.7,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
F,-25,20,5,0,1450,refrigeracion_suplementaria,2.94,1.13,0.003,172.7,refrigeracion_suplementaria,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,-20,20,5,0,1450,sin_limites,4.04,1.24,0.003,138.7,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,-15,20,5,0,1450,sin_limites,5.39,1.33,0.005,113.7,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,-10,20,5,0,1450,sin_limites,7.01,1.40,0.006,94.6,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,-5,20,5,0,1450,sin_limites,8.91,1.45,0.008,79.6,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,0,20,5,0,1450,sin_limites,11.20,1.47,0.009,67.5,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,5,20,5,0,1450,sin_limites,13.70,1.44,0.012,57.4,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,10,20,5,0,1450,sin_limites,16.60,1.37,0.014,48.9,aviso_limites_aplicacion,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717) ; la aplicacion muestra el aviso 'Please mind the application limits'"
F,-20,25,5,0,1450,refrigeracion_suplementaria,3.69,1.32,0.003,160.6,refrigeracion_suplementaria,ya generado el 29/09/2026 (bloque A de compresor_bock_f2_vap.csv)
E,-15,25,5,0,1450,sin_limites,5,1.43,0.004,131.2,sin_limites,ya generado el 29/09/2026 (bloque A de compresor_bock_f2_vap.csv)
E,-10,25,5,0,1450,sin_limites,6.58,1.52,0.006,109,sin_limites,ya generado el 29/09/2026 (bloque A de compresor_bock_f2_vap.csv)
E,-5,25,5,0,1450,sin_limites,8.44,1.59,0.007,91.6,sin_limites,ya generado el 29/09/2026 (bloque A de compresor_bock_f2_vap.csv)
E,0,25,5,0,1450,sin_limites,10.70,1.62,0.009,77.8,sin_limites,ya generado el 29/09/2026 (bloque A de compresor_bock_f2_vap.csv)
E,5,25,5,0,1450,sin_limites,13.2,1.60,0.011,66.4,sin_limites,ya generado el 29/09/2026 (bloque A de compresor_bock_f2_vap.csv)
E,10,25,5,0,1450,sin_limites,16,1.54,0.014,57,sin_limites,ya generado el 29/09/2026 (bloque A de compresor_bock_f2_vap.csv)
E,15,25,5,0,1450,sin_limites,19.3,1.43,0.016,48.9,sin_limites,ya generado el 29/09/2026 (bloque A de compresor_bock_f2_vap.csv)
F,-15,30,5,0,1450,refrigeracion_suplementaria,4.61,1.54,0.004,151.3,refrigeracion_suplementaria,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,-10,30,5,0,1450,sin_limites,6.13,1.65,0.005,125.8,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,-5,30,5,0,1450,sin_limites,7.95,1.74,0.007,106.0,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,0,30,5,0,1450,sin_limites,10.10,1.80,0.009,90.2,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,5,30,5,0,1450,sin_limites,12.60,1.81,0.011,77.4,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,10,30,5,0,1450,sin_limites,15.40,1.77,0.013,66.8,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,15,30,5,0,1450,sin_limites,18.60,1.67,0.016,57.8,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
F,-10,35,5,0,1450,refrigeracion_suplementaria,5.7,1.79,0.005,144.3,refrigeracion_suplementaria,ya generado el 29/09/2026 (bloque A de compresor_bock_f2_vap.csv)
E,-5,35,5,0,1450,sin_limites,7.46,1.91,0.007,122.1,sin_limites,ya generado el 29/09/2026 (bloque A de compresor_bock_f2_vap.csv)
E,0,35,5,0,1450,sin_limites,9.54,2,0.009,104.3,sin_limites,ya generado el 29/09/2026 (bloque A de compresor_bock_f2_vap.csv)
E,5,35,5,0,1450,sin_limites,12,2.04,0.011,89.9,sin_limites,ya generado el 29/09/2026 (bloque A de compresor_bock_f2_vap.csv)
E,10,35,5,0,1450,sin_limites,14.8,2.03,0.013,78.1,sin_limites,ya generado el 29/09/2026 (bloque A de compresor_bock_f2_vap.csv)
E,15,35,5,0,1450,sin_limites,18,1.96,0.016,68.2,sin_limites,ya generado el 29/09/2026 (bloque A de compresor_bock_f2_vap.csv)
E,-5,40,5,0,1450,sin_limites,6.99,2.08,0.006,139.1,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,0,40,5,0,1450,sin_limites,9.01,2.21,0.008,119.6,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,5,40,5,0,1450,sin_limites,11.40,2.29,0.010,103.7,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,10,40,5,0,1450,sin_limites,14.10,2.31,0.013,90.6,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,15,40,5,0,1450,sin_limites,17.30,2.28,0.016,79.6,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
F,-5,45,5,0,1450,refrigeracion_suplementaria,6.57,2.24,0.006,155.8,refrigeracion_suplementaria,ya generado el 29/09/2026 (bloque A de compresor_bock_f2_vap.csv)
E,0,45,5,0,1450,sin_limites,8.5,2.41,0.008,135.4,sin_limites,ya generado el 29/09/2026 (bloque A de compresor_bock_f2_vap.csv)
E,5,45,5,0,1450,sin_limites,10.8,2.54,0.010,118.2,sin_limites,ya generado el 29/09/2026 (bloque A de compresor_bock_f2_vap.csv)
E,10,45,5,0,1450,sin_limites,13.5,2.61,0.013,103.9,sin_limites,ya generado el 29/09/2026 (bloque A de compresor_bock_f2_vap.csv)
E,15,45,5,0,1450,sin_limites,16.5,2.63,0.015,91.9,sin_limites,ya generado el 29/09/2026 (bloque A de compresor_bock_f2_vap.csv)
F,0,50,5,0,1450,refrigeracion_suplementaria,8.06,2.60,0.008,150.5,refrigeracion_suplementaria,ya generado el 29/09/2026 (bloque A de compresor_bock_f2_vap.csv)
E,5,50,5,0,1450,sin_limites,10.3,2.79,0.010,132.8,sin_limites,ya generado el 29/09/2026 (bloque A de compresor_bock_f2_vap.csv)
E,10,50,5,0,1450,sin_limites,12.9,2.92,0.012,117.7,sin_limites,ya generado el 29/09/2026 (bloque A de compresor_bock_f2_vap.csv)
E,15,50,5,0,1450,sin_limites,15.8,2.98,0.015,104.8,sin_limites,ya generado el 29/09/2026 (bloque A de compresor_bock_f2_vap.csv)
F,5,55,5,0,1450,refrigeracion_suplementaria,9.79,3.02,0.010,146.6,refrigeracion_suplementaria,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,10,55,5,0,1450,sin_limites,12.30,3.21,0.012,131.3,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,15,55,5,0,1450,sin_limites,15.20,3.34,0.015,117.9,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
