bloque,T0_C,Tc_C,recalentamiento_K,subenfriamiento_K,rpm,zona_esperada,Q0_kW,W_eje_kW,m_dot_kg_s,T_descarga_C,zona,observaciones
E,-25,10,5,0,960,sin_limites,2.38,0.68,0.002,128.7,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,-20,10,5,0,960,sin_limites,3.16,0.74,0.003,105.9,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,-15,10,5,0,960,sin_limites,4.10,0.80,0.003,88.6,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,-10,10,5,0,960,sin_limites,5.22,0.84,0.004,74.9,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,-5,10,5,0,960,sin_limites,6.52,0.86,0.005,63.6,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
F,-25,15,5,0,960,refrigeracion_suplementaria,2.19,0.72,0.002,146.6,refrigeracion_suplementaria,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,-20,15,5,0,960,sin_limites,2.96,0.78,0.003,118.9,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,-15,15,5,0,960,sin_limites,3.89,0.83,0.003,98.2,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,-10,15,5,0,960,sin_limites,5.00,0.88,0.004,82.3,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,-5,15,5,0,960,sin_limites,6.29,0.90,0.005,69.5,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,0,15,5,0,960,sin_limites,7.79,0.91,0.006,58.9,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
F,-25,20,5,0,960,refrigeracion_suplementaria,1.98,0.76,0.002,170.2,refrigeracion_suplementaria,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,-20,20,5,0,960,sin_limites,2.73,0.83,0.002,136.7,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,-15,20,5,0,960,sin_limites,3.64,0.89,0.003,112.1,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,-10,20,5,0,960,sin_limites,4.73,0.94,0.004,93.3,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,-5,20,5,0,960,sin_limites,6.02,0.97,0.005,78.6,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,0,20,5,0,960,sin_limites,7.51,0.98,0.006,66.6,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,5,20,5,0,960,sin_limites,9.21,0.96,0.008,56.7,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,10,20,5,0,960,sin_limites,11.20,0.92,0.009,48.4,aviso_limites_aplicacion,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717) ; la aplicacion muestra el aviso 'Please mind the application limits'"
F,-20,25,5,0,960,refrigeracion_suplementaria,2.49,0.88,0.002,158.3,refrigeracion_suplementaria,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,-15,25,5,0,960,sin_limites,3.38,0.96,0.003,129.4,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,-10,25,5,0,960,sin_limites,4.44,1.01,0.004,107.5,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,-5,25,5,0,960,sin_limites,5.70,1.05,0.005,90.4,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,0,25,5,0,960,sin_limites,7.17,1.07,0.006,76.8,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,5,25,5,0,960,sin_limites,8.87,1.07,0.008,65.7,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,10,25,5,0,960,sin_limites,10.80,1.03,0.009,56.4,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,15,25,5,0,960,sin_limites,13.00,0.95,0.011,48.4,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
F,-15,30,5,0,960,refrigeracion_suplementaria,3.11,1.02,0.003,149.3,refrigeracion_suplementaria,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,-10,30,5,0,960,sin_limites,4.14,1.10,0.004,124.2,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,-5,30,5,0,960,sin_limites,5.37,1.16,0.005,104.6,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,0,30,5,0,960,sin_limites,6.81,1.19,0.006,89.1,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,5,30,5,0,960,sin_limites,8.48,1.20,0.007,76.5,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,10,30,5,0,960,sin_limites,10.40,1.18,0.009,66.1,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,15,30,5,0,960,sin_limites,12.60,1.11,0.011,57.3,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
F,-10,35,5,0,960,refrigeracion_suplementaria,3.85,1.19,0.004,142.4,refrigeracion_suplementaria,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,-5,35,5,0,960,sin_limites,5.04,1.27,0.005,120.5,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,0,35,5,0,960,sin_limites,6.45,1.33,0.006,103.1,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,5,35,5,0,960,sin_limites,8.08,1.36,0.007,88.9,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,10,35,5,0,960,sin_limites,9.96,1.35,0.009,77.3,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,15,35,5,0,960,sin_limites,12.10,1.30,0.011,67.5,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,-5,40,5,0,960,sin_limites,4.72,1.38,0.004,137.4,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,0,40,5,0,960,sin_limites,6.08,1.47,0.006,118.2,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,5,40,5,0,960,sin_limites,7.68,1.52,0.007,102.6,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,10,40,5,0,960,sin_limites,9.52,1.54,0.009,89.7,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,15,40,5,0,960,sin_limites,11.70,1.52,0.011,78.9,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
F,-5,45,5,0,960,refrigeracion_suplementaria,4.44,1.49,0.004,153.9,refrigeracion_suplementaria,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,0,45,5,0,960,sin_limites,5.74,1.60,0.005,133.8,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,5,45,5,0,960,sin_limites,7.29,1.69,0.007,116.9,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,10,45,5,0,960,sin_limites,9.08,1.74,0.008,102.9,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,15,45,5,0,960,sin_limites,11.20,1.75,0.010,91.1,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
F,0,50,5,0,960,refrigeracion_suplementaria,5.44,1.73,0.005,148.7,refrigeracion_suplementaria,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,5,50,5,0,960,sin_limites,6.93,1.85,0.007,131.4,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,10,50,5,0,960,sin_limites,8.66,1.94,0.008,116.5,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,15,50,5,0,960,sin_limites,10.70,1.99,0.010,103.8,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
F,5,55,5,0,960,refrigeracion_suplementaria,6.61,2.01,0.006,145.0,refrigeracion_suplementaria,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,10,55,5,0,960,sin_limites,8.28,2.14,0.008,129.9,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,15,55,5,0,960,sin_limites,10.30,2.22,0.010,116.7,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,-25,10,5,0,1100,sin_limites,2.71,0.78,0.002,128.8,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,-20,10,5,0,1100,sin_limites,3.61,0.85,0.003,106.0,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,-15,10,5,0,1100,sin_limites,4.68,0.91,0.004,88.7,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,-10,10,5,0,1100,sin_limites,5.95,0.96,0.005,74.9,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,-5,10,5,0,1100,sin_limites,7.44,0.99,0.006,63.7,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
F,-25,15,5,0,1100,refrigeracion_suplementaria,2.50,0.82,0.002,146.8,refrigeracion_suplementaria,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,-20,15,5,0,1100,sin_limites,3.37,0.89,0.003,119.0,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,-15,15,5,0,1100,sin_limites,4.44,0.95,0.004,98.4,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,-10,15,5,0,1100,sin_limites,5.70,1.00,0.005,82.4,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,-5,15,5,0,1100,sin_limites,7.18,1.03,0.006,69.5,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,0,15,5,0,1100,sin_limites,8.89,1.03,0.007,59.0,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
F,-25,20,5,0,1100,refrigeracion_suplementaria,2.26,0.87,0.002,170.4,refrigeracion_suplementaria,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,-20,20,5,0,1100,sin_limites,3.11,0.95,0.003,136.9,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,-15,20,5,0,1100,sin_limites,4.15,1.01,0.004,112.2,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,-10,20,5,0,1100,sin_limites,5.40,1.07,0.005,93.4,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,-5,20,5,0,1100,sin_limites,6.86,1.10,0.006,78.7,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,0,20,5,0,1100,sin_limites,8.56,1.11,0.007,66.7,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,5,20,5,0,1100,sin_limites,10.60,1.10,0.009,56.8,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,10,20,5,0,1100,sin_limites,12.80,1.04,0.011,48.4,aviso_limites_aplicacion,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717) ; la aplicacion muestra el aviso 'Please mind the application limits'"
F,-20,25,5,0,1100,refrigeracion_suplementaria,2.85,1.00,0.003,158.5,refrigeracion_suplementaria,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,-15,25,5,0,1100,sin_limites,3.85,1.09,0.003,129.6,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,-10,25,5,0,1100,sin_limites,5.07,1.16,0.004,107.6,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,-5,25,5,0,1100,sin_limites,6.51,1.21,0.006,90.5,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,0,25,5,0,1100,sin_limites,8.19,1.23,0.007,76.9,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,5,25,5,0,1100,sin_limites,10.20,1.22,0.009,65.7,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,10,25,5,0,1100,sin_limites,12.40,1.17,0.011,56.4,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,15,25,5,0,1100,sin_limites,14.90,1.09,0.013,48.5,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
F,-15,30,5,0,1100,refrigeracion_suplementaria,3.55,1.17,0.003,149.4,refrigeracion_suplementaria,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,-10,30,5,0,1100,sin_limites,4.73,1.26,0.004,124.3,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,-5,30,5,0,1100,sin_limites,6.13,1.33,0.005,104.7,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,0,30,5,0,1100,sin_limites,7.78,1.37,0.007,89.2,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,5,30,5,0,1100,sin_limites,9.68,1.37,0.008,76.6,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,10,30,5,0,1100,sin_limites,11.90,1.34,0.010,66.2,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,15,30,5,0,1100,sin_limites,14.40,1.27,0.012,57.4,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
F,-10,35,5,0,1100,refrigeracion_suplementaria,4.39,1.36,0.004,142.6,refrigeracion_suplementaria,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,-5,35,5,0,1100,sin_limites,5.75,1.45,0.005,120.7,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,0,35,5,0,1100,sin_limites,7.35,1.52,0.007,103.2,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,5,35,5,0,1100,sin_limites,9.22,1.55,0.008,89.0,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,10,35,5,0,1100,sin_limites,11.40,1.54,0.010,77.4,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,15,35,5,0,1100,sin_limites,13.90,1.49,0.012,67.6,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,-5,40,5,0,1100,sin_limites,5.39,1.58,0.005,137.5,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,0,40,5,0,1100,sin_limites,6.94,1.68,0.006,118.3,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,5,40,5,0,1100,sin_limites,8.76,1.74,0.008,102.7,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,10,40,5,0,1100,sin_limites,10.90,1.76,0.010,89.7,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,15,40,5,0,1100,sin_limites,13.30,1.73,0.012,78.9,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
F,-5,45,5,0,1100,refrigeracion_suplementaria,5.06,1.70,0.005,154.0,refrigeracion_suplementaria,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,0,45,5,0,1100,sin_limites,6.55,1.83,0.006,133.9,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,5,45,5,0,1100,sin_limites,8.31,1.93,0.008,117.1,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,10,45,5,0,1100,sin_limites,10.40,1.99,0.010,103.0,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,15,45,5,0,1100,sin_limites,12.80,2.00,0.012,91.1,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
F,0,50,5,0,1100,refrigeracion_suplementaria,6.21,1.98,0.006,148.9,refrigeracion_suplementaria,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,5,50,5,0,1100,sin_limites,7.90,2.12,0.008,131.5,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,10,50,5,0,1100,sin_limites,9.88,2.22,0.009,116.6,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,15,50,5,0,1100,sin_limites,12.20,2.27,0.012,103.9,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
F,5,55,5,0,1100,refrigeracion_suplementaria,7.55,2.30,0.007,145.1,refrigeracion_suplementaria,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,10,55,5,0,1100,sin_limites,9.45,2.44,0.009,130.1,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,15,55,5,0,1100,sin_limites,11.70,2.54,0.011,116.8,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,-25,10,5,0,1250,sin_limites,3.06,0.88,0.003,129.4,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,-20,10,5,0,1250,sin_limites,4.07,0.96,0.003,106.5,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,-15,10,5,0,1250,sin_limites,5.29,1.03,0.004,89.1,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,-10,10,5,0,1250,sin_limites,6.72,1.08,0.006,75.3,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,-5,10,5,0,1250,sin_limites,8.40,1.12,0.007,64.0,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
F,-25,15,5,0,1250,refrigeracion_suplementaria,2.82,0.93,0.002,147.5,refrigeracion_suplementaria,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,-20,15,5,0,1250,sin_limites,3.81,1.00,0.003,119.6,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,-15,15,5,0,1250,sin_limites,5.01,1.07,0.004,98.8,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,-10,15,5,0,1250,sin_limites,6.44,1.13,0.005,82.7,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,-5,15,5,0,1250,sin_limites,8.11,1.16,0.007,69.8,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,0,15,5,0,1250,sin_limites,10.10,1.17,0.008,59.2,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
F,-25,20,5,0,1250,refrigeracion_suplementaria,2.56,0.98,0.002,171.1,refrigeracion_suplementaria,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,-20,20,5,0,1250,sin_limites,3.52,1.07,0.003,137.5,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,-15,20,5,0,1250,sin_limites,4.69,1.15,0.004,112.7,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,-10,20,5,0,1250,sin_limites,6.10,1.21,0.005,93.8,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,-5,20,5,0,1250,sin_limites,7.75,1.25,0.007,79.0,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,0,20,5,0,1250,sin_limites,9.67,1.26,0.008,67.0,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,5,20,5,0,1250,sin_limites,11.90,1.24,0.010,57.0,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,10,20,5,0,1250,sin_limites,14.40,1.18,0.012,48.6,aviso_limites_aplicacion,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717) ; la aplicacion muestra el aviso 'Please mind the application limits'"
F,-20,25,5,0,1250,refrigeracion_suplementaria,3.21,1.14,0.003,159.2,refrigeracion_suplementaria,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,-15,25,5,0,1250,sin_limites,4.35,1.23,0.004,130.1,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,-10,25,5,0,1250,sin_limites,5.72,1.31,0.005,108.1,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,-5,25,5,0,1250,sin_limites,7.35,1.37,0.006,90.9,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,0,25,5,0,1250,sin_limites,9.25,1.39,0.008,77.2,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,5,25,5,0,1250,sin_limites,11.50,1.38,0.010,66.0,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,10,25,5,0,1250,sin_limites,14.00,1.33,0.012,56.6,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,15,25,5,0,1250,sin_limites,16.80,1.23,0.014,48.6,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
F,-15,30,5,0,1250,refrigeracion_suplementaria,4.01,1.33,0.004,150.0,refrigeracion_suplementaria,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,-10,30,5,0,1250,sin_limites,5.34,1.43,0.005,124.8,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,-5,30,5,0,1250,sin_limites,6.92,1.50,0.006,105.1,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,0,30,5,0,1250,sin_limites,8.78,1.55,0.008,89.5,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,5,30,5,0,1250,sin_limites,11.00,1.56,0.010,76.8,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,10,30,5,0,1250,sin_limites,13.40,1.52,0.012,66.4,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,15,30,5,0,1250,sin_limites,16.20,1.44,0.014,57.5,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
F,-10,35,5,0,1250,refrigeracion_suplementaria,4.96,1.54,0.005,143.1,refrigeracion_suplementaria,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,-5,35,5,0,1250,sin_limites,6.49,1.65,0.006,121.1,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,0,35,5,0,1250,sin_limites,8.31,1.72,0.007,103.6,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,5,35,5,0,1250,sin_limites,10.50,1.76,0.009,89.3,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,10,35,5,0,1250,sin_limites,12.90,1.75,0.011,77.6,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,15,35,5,0,1250,sin_limites,15.60,1.69,0.014,67.8,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,-5,40,5,0,1250,sin_limites,6.08,1.79,0.006,138.0,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,0,40,5,0,1250,sin_limites,7.84,1.90,0.007,118.8,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,5,40,5,0,1250,sin_limites,9.89,1.97,0.009,103.0,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,10,40,5,0,1250,sin_limites,12.30,2.00,0.011,90.0,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,15,40,5,0,1250,sin_limites,15.00,1.97,0.014,79.1,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
F,-5,45,5,0,1250,refrigeracion_suplementaria,5.72,1.93,0.005,154.6,refrigeracion_suplementaria,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,0,45,5,0,1250,sin_limites,7.40,2.08,0.007,134.4,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,5,45,5,0,1250,sin_limites,9.39,2.19,0.009,117.4,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,10,45,5,0,1250,sin_limites,11.70,2.25,0.011,103.3,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,15,45,5,0,1250,sin_limites,14.40,2.27,0.013,91.4,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
F,0,50,5,0,1250,refrigeracion_suplementaria,7.01,2.24,0.007,149.4,refrigeracion_suplementaria,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,5,50,5,0,1250,sin_limites,8.93,2.40,0.009,131.9,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,10,50,5,0,1250,sin_limites,11.20,2.52,0.011,117.0,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,15,50,5,0,1250,sin_limites,13.80,2.57,0.013,104.2,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
F,5,55,5,0,1250,refrigeracion_suplementaria,8.52,2.60,0.008,145.6,refrigeracion_suplementaria,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,10,55,5,0,1250,sin_limites,10.70,2.77,0.010,130.5,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,15,55,5,0,1250,sin_limites,13.20,2.88,0.013,117.2,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,-25,10,5,0,1450,sin_limites,3.52,1.02,0.003,130.7,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,-20,10,5,0,1450,sin_limites,4.68,1.11,0.004,107.5,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,-15,10,5,0,1450,sin_limites,6.07,1.19,0.005,89.9,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,-10,10,5,0,1450,sin_limites,7.73,1.25,0.006,76.0,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,-5,10,5,0,1450,sin_limites,9.65,1.29,0.008,64.6,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
F,-25,15,5,0,1450,refrigeracion_suplementaria,3.24,1.07,0.003,148.8,refrigeracion_suplementaria,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,-20,15,5,0,1450,sin_limites,4.38,1.16,0.004,120.7,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,-15,15,5,0,1450,sin_limites,5.76,1.25,0.005,99.7,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,-10,15,5,0,1450,sin_limites,7.40,1.31,0.006,83.4,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,-5,15,5,0,1450,sin_limites,9.32,1.35,0.008,70.4,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,0,15,5,0,1450,sin_limites,11.60,1.36,0.010,59.7,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
F,-25,20,5,0,1450,refrigeracion_suplementaria,2.94,1.13,0.003,172.7,refrigeracion_suplementaria,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,-20,20,5,0,1450,sin_limites,4.04,1.24,0.003,138.7,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,-15,20,5,0,1450,sin_limites,5.39,1.33,0.005,113.7,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,-10,20,5,0,1450,sin_limites,7.01,1.40,0.006,94.6,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,-5,20,5,0,1450,sin_limites,8.91,1.45,0.008,79.6,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,0,20,5,0,1450,sin_limites,11.20,1.47,0.009,67.5,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,5,20,5,0,1450,sin_limites,13.70,1.44,0.012,57.4,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,10,20,5,0,1450,sin_limites,16.60,1.37,0.014,48.9,aviso_limites_aplicacion,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717) ; la aplicacion muestra el aviso 'Please mind the application limits'"
F,-20,25,5,0,1450,refrigeracion_suplementaria,3.69,1.32,0.003,160.6,refrigeracion_suplementaria,ya generado el 29/09/2026 (bloque A de compresor_bock_f2_vap.csv)
E,-15,25,5,0,1450,sin_limites,5,1.43,0.004,131.2,sin_limites,ya generado el 29/09/2026 (bloque A de compresor_bock_f2_vap.csv)
E,-10,25,5,0,1450,sin_limites,6.58,1.52,0.006,109,sin_limites,ya generado el 29/09/2026 (bloque A de compresor_bock_f2_vap.csv)
E,-5,25,5,0,1450,sin_limites,8.44,1.59,0.007,91.6,sin_limites,ya generado el 29/09/2026 (bloque A de compresor_bock_f2_vap.csv)
E,0,25,5,0,1450,sin_limites,10.70,1.62,0.009,77.8,sin_limites,ya generado el 29/09/2026 (bloque A de compresor_bock_f2_vap.csv)
E,5,25,5,0,1450,sin_limites,13.2,1.60,0.011,66.4,sin_limites,ya generado el 29/09/2026 (bloque A de compresor_bock_f2_vap.csv)
E,10,25,5,0,1450,sin_limites,16,1.54,0.014,57,sin_limites,ya generado el 29/09/2026 (bloque A de compresor_bock_f2_vap.csv)
E,15,25,5,0,1450,sin_limites,19.3,1.43,0.016,48.9,sin_limites,ya generado el 29/09/2026 (bloque A de compresor_bock_f2_vap.csv)
F,-15,30,5,0,1450,refrigeracion_suplementaria,4.61,1.54,0.004,151.3,refrigeracion_suplementaria,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,-10,30,5,0,1450,sin_limites,6.13,1.65,0.005,125.8,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,-5,30,5,0,1450,sin_limites,7.95,1.74,0.007,106.0,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,0,30,5,0,1450,sin_limites,10.10,1.80,0.009,90.2,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,5,30,5,0,1450,sin_limites,12.60,1.81,0.011,77.4,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,10,30,5,0,1450,sin_limites,15.40,1.77,0.013,66.8,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,15,30,5,0,1450,sin_limites,18.60,1.67,0.016,57.8,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
F,-10,35,5,0,1450,refrigeracion_suplementaria,5.7,1.79,0.005,144.3,refrigeracion_suplementaria,ya generado el 29/09/2026 (bloque A de compresor_bock_f2_vap.csv)
E,-5,35,5,0,1450,sin_limites,7.46,1.91,0.007,122.1,sin_limites,ya generado el 29/09/2026 (bloque A de compresor_bock_f2_vap.csv)
E,0,35,5,0,1450,sin_limites,9.54,2,0.009,104.3,sin_limites,ya generado el 29/09/2026 (bloque A de compresor_bock_f2_vap.csv)
E,5,35,5,0,1450,sin_limites,12,2.04,0.011,89.9,sin_limites,ya generado el 29/09/2026 (bloque A de compresor_bock_f2_vap.csv)
E,10,35,5,0,1450,sin_limites,14.8,2.03,0.013,78.1,sin_limites,ya generado el 29/09/2026 (bloque A de compresor_bock_f2_vap.csv)
E,15,35,5,0,1450,sin_limites,18,1.96,0.016,68.2,sin_limites,ya generado el 29/09/2026 (bloque A de compresor_bock_f2_vap.csv)
E,-5,40,5,0,1450,sin_limites,6.99,2.08,0.006,139.1,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,0,40,5,0,1450,sin_limites,9.01,2.21,0.008,119.6,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,5,40,5,0,1450,sin_limites,11.40,2.29,0.010,103.7,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,10,40,5,0,1450,sin_limites,14.10,2.31,0.013,90.6,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,15,40,5,0,1450,sin_limites,17.30,2.28,0.016,79.6,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
F,-5,45,5,0,1450,refrigeracion_suplementaria,6.57,2.24,0.006,155.8,refrigeracion_suplementaria,ya generado el 29/09/2026 (bloque A de compresor_bock_f2_vap.csv)
E,0,45,5,0,1450,sin_limites,8.5,2.41,0.008,135.4,sin_limites,ya generado el 29/09/2026 (bloque A de compresor_bock_f2_vap.csv)
E,5,45,5,0,1450,sin_limites,10.8,2.54,0.010,118.2,sin_limites,ya generado el 29/09/2026 (bloque A de compresor_bock_f2_vap.csv)
E,10,45,5,0,1450,sin_limites,13.5,2.61,0.013,103.9,sin_limites,ya generado el 29/09/2026 (bloque A de compresor_bock_f2_vap.csv)
E,15,45,5,0,1450,sin_limites,16.5,2.63,0.015,91.9,sin_limites,ya generado el 29/09/2026 (bloque A de compresor_bock_f2_vap.csv)
F,0,50,5,0,1450,refrigeracion_suplementaria,8.06,2.60,0.008,150.5,refrigeracion_suplementaria,ya generado el 29/09/2026 (bloque A de compresor_bock_f2_vap.csv)
E,5,50,5,0,1450,sin_limites,10.3,2.79,0.010,132.8,sin_limites,ya generado el 29/09/2026 (bloque A de compresor_bock_f2_vap.csv)
E,10,50,5,0,1450,sin_limites,12.9,2.92,0.012,117.7,sin_limites,ya generado el 29/09/2026 (bloque A de compresor_bock_f2_vap.csv)
E,15,50,5,0,1450,sin_limites,15.8,2.98,0.015,104.8,sin_limites,ya generado el 29/09/2026 (bloque A de compresor_bock_f2_vap.csv)
F,5,55,5,0,1450,refrigeracion_suplementaria,9.79,3.02,0.010,146.6,refrigeracion_suplementaria,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,10,55,5,0,1450,sin_limites,12.30,3.21,0.012,131.3,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
E,15,55,5,0,1450,sin_limites,15.20,3.34,0.015,117.9,sin_limites,"generado el 15/10/2026 con BOCK VAP 11.15.5 (F2 NH3, EN12900, R717)"
