bloque,T0_C,Tc_C,recalentamiento_K,subenfriamiento_K,rpm,Q0_W,W_el_W,m_dot_kg_s,T_descarga_C,zona,fuente,observaciones
A,-20,25,5,0,1450,4980,1660,0.017,53.3,dentro,"VAP, punto suelto (rellenar)",
A,-15,25,5,0,1450,6270,1780,0.021,49.8,dentro,"VAP, punto suelto (rellenar)",
A,-10,25,5,0,1450,7780,1870,0.025,46.8,dentro,"VAP, punto suelto (rellenar)",
A,-5,25,5,0,1450,9530,1910,0.031,44.2,fuera,"VAP, punto suelto (rellenar)",
A,0,25,5,0,1450,11600,1890,0.036,42,fuera,"VAP, punto suelto (rellenar)",
A,5,25,5,0,1450,13800,1820,0.043,40.2,fuera,"VAP, punto suelto (rellenar)",en el borde de la envolvente (Tc = T0 + 20)
A,-20,30,5,0,1450,4660,1770,0.017,59.2,dentro,"tabla del PDF p. 5 (Q, P); m y T_descarga: VAP",
A,-15,30,5,0,1450,5880,1920,0.021,55.8,dentro,"tabla del PDF p. 5 (Q, P); m y T_descarga: VAP",
A,-10,30,5,0,1450,7310,2040,0.025,52.9,dentro,"tabla del PDF p. 5 (Q, P); m y T_descarga: VAP",
A,-5,30,5,0,1450,8970,2120,0.030,50.3,dentro,"tabla del PDF p. 5 (Q, P); m y T_descarga: VAP",
A,0,30,5,0,1450,10900,2160,0.036,48.1,fuera,"tabla del PDF p. 5 (Q, P); m y T_descarga: VAP",
A,5,30,5,0,1450,13100,2130,0.042,46.2,fuera,"VAP, punto suelto (rellenar)",
A,10,30,5,0,1450,15500,2040,0.049,44.6,fuera,"VAP, punto suelto (rellenar)",en el borde de la envolvente (Tc = T0 + 20)
A,-20,35,5,0,1450,4330,1870,0.016,65.4,dentro,"tabla del PDF p. 5 (Q, P); m y T_descarga: VAP",
A,-15,35,5,0,1450,5480,2060,0.020,62.1,dentro,"tabla del PDF p. 5 (Q, P); m y T_descarga: VAP",
A,-10,35,5,0,1450,6820,2220,0.025,59.2,dentro,"tabla del PDF p. 5 (Q, P); m y T_descarga: VAP",
A,-5,35,5,0,1450,8390,2340,0.030,56.7,dentro,"tabla del PDF p. 5 (Q, P); m y T_descarga: VAP",
A,0,35,5,0,1450,10200,2420,0.035,54.4,fuera,"tabla del PDF p. 5 (Q, P); m y T_descarga: VAP",
A,5,35,5,0,1450,12300,2440,0.041,52.4,fuera,"VAP, punto suelto (rellenar)",
A,10,35,5,0,1450,14600,2400,0.048,50.7,fuera,"VAP, punto suelto (rellenar)",
A,-20,40,5,0,1450,3990,1970,0.016,71.9,dentro,"tabla del PDF p. 5 (Q, P); m y T_descarga: VAP",
A,-15,40,5,0,1450,5060,2200,0.020,68.7,dentro,"tabla del PDF p. 5 (Q, P); m y T_descarga: VAP",
A,-10,40,5,0,1450,6330,2400,0.024,65.8,dentro,"tabla del PDF p. 5 (Q, P); m y T_descarga: VAP",
A,-5,40,5,0,1450,7800,2560,0.029,63.2,dentro,"tabla del PDF p. 5 (Q, P); m y T_descarga: VAP",
A,0,40,5,0,1450,9490,2680,0.034,60.9,dentro,"tabla del PDF p. 5 (Q, P); m y T_descarga: VAP",
A,5,40,5,0,1450,11500,2750,0.041,58.8,fuera,"VAP, punto suelto (rellenar)",
A,10,40,5,0,1450,13700,2760,0.048,57,fuera,"VAP, punto suelto (rellenar)",
A,-20,45,5,0,1450,3640,2060,0.015,78.6,dentro,"tabla del PDF p. 5 (Q, P); m y T_descarga: VAP",
A,-15,45,5,0,1450,4640,2330,0.019,75.4,dentro,"tabla del PDF p. 5 (Q, P); m y T_descarga: VAP",
A,-10,45,5,0,1450,5820,2560,0.023,72.5,dentro,"tabla del PDF p. 5 (Q, P); m y T_descarga: VAP",
A,-5,45,5,0,1450,7200,2770,0.028,69.9,dentro,"tabla del PDF p. 5 (Q, P); m y T_descarga: VAP",
A,0,45,5,0,1450,8790,2930,0.034,67.5,dentro,"tabla del PDF p. 5 (Q, P); m y T_descarga: VAP",
A,5,45,5,0,1450,10700,3050,0.04,65.3,dentro,"VAP, punto suelto (rellenar)",
A,10,45,5,0,1450,12800,3120,0.047,63.4,fuera,"VAP, punto suelto (rellenar)",
A,-20,50,5,0,1450,3290,2150,0.015,85.4,dentro,"tabla del PDF p. 5 (Q, P); m y T_descarga: VAP",
A,-15,50,5,0,1450,4220,2450,0.018,82.3,dentro,"tabla del PDF p. 5 (Q, P); m y T_descarga: VAP",
A,-10,50,5,0,1450,5320,2720,0.023,79.4,dentro,"tabla del PDF p. 5 (Q, P); m y T_descarga: VAP",
A,-5,50,5,0,1450,6600,2970,0.027,76.7,dentro,"tabla del PDF p. 5 (Q, P); m y T_descarga: VAP",
A,0,50,5,0,1450,8090,3180,0.033,74.3,dentro,"tabla del PDF p. 5 (Q, P); m y T_descarga: VAP",
A,5,50,5,0,1450,9810,3350,0.039,72,dentro,"VAP, punto suelto (rellenar)",
A,10,50,5,0,1450,11800,3470,0.046,70,fuera,"VAP, punto suelto (rellenar)",
A,-20,55,5,0,1450,2950,2220,0.014,92.3,dentro,"VAP, punto suelto (rellenar)",
A,-15,55,5,0,1450,3800,2550,0.018,89.3,dentro,"VAP, punto suelto (rellenar)",
A,-10,55,5,0,1450,4810,2870,0.022,86.5,dentro,"VAP, punto suelto (rellenar)",
A,-5,55,5,0,1450,6000,3160,0.027,83.7,dentro,"VAP, punto suelto (rellenar)",
A,0,55,5,0,1450,7380,3420,0.032,81.2,dentro,"VAP, punto suelto (rellenar)",
A,5,55,5,0,1450,8990,3640,0.038,78.8,dentro,"VAP, punto suelto (rellenar)",
A,10,55,5,0,1450,10900,3820,0.045,76.6,dentro,"VAP, punto suelto (rellenar)",
B,0,35,1,0,1450,10200,2420,0.036,50.3,fuera,"VAP, punto suelto (rellenar)",efecto del recalentamiento
B,0,35,10,0,1450,10300,2420,0.034,59.5,dentro,"VAP, punto suelto (rellenar)",efecto del recalentamiento
B,0,45,1,0,1450,8740,2930,0.034,63.5,fuera,"VAP, punto suelto (rellenar)",efecto del recalentamiento
B,0,45,10,0,1450,8870,2930,0.033,72.5,dentro,"VAP, punto suelto (rellenar)",efecto del recalentamiento
C,2,45,5,0,1450,9500,2990,0.036,66.6,dentro,PDF p. 1 (punto de selección),coherencia; ya completo
