bloque,T0_C,Tc_C,recalentamiento_K,subenfriamiento_K,rpm,Q0_W,W_el_W,m_dot_kg_s,T_descarga_C,zona,fuente,observaciones
A,-25.0,10,5,0,2900,9650,1700,0.0326,,dentro,"Copeland Select 8, tablas de la ficha (pp. 1-3)",
A,-20.0,10,5,0,2900,10450,1800,0.0351,,dentro,"Copeland Select 8, tablas de la ficha (pp. 1-3)",
A,-15.0,10,5,0,2900,11550,1860,0.0386,,dentro,"Copeland Select 8, tablas de la ficha (pp. 1-3)",
A,-10.0,10,5,0,2900,13000,1880,0.0431,,dentro,"Copeland Select 8, tablas de la ficha (pp. 1-3)",
A,-5.0,10,5,0,2900,14750,1860,0.0489,,dentro,"Copeland Select 8, tablas de la ficha (pp. 1-3)",
A,-25.0,15,5,0,2900,7970,1690,0.0278,,dentro,"Copeland Select 8, tablas de la ficha (pp. 1-3)",
A,-20.0,15,5,0,2900,8850,1770,0.0307,,dentro,"Copeland Select 8, tablas de la ficha (pp. 1-3)",
A,-15.0,15,5,0,2900,9990,1840,0.0344,,dentro,"Copeland Select 8, tablas de la ficha (pp. 1-3)",
A,-10.0,15,5,0,2900,11450,1870,0.0392,,dentro,"Copeland Select 8, tablas de la ficha (pp. 1-3)",
A,-5.0,15,5,0,2900,13200,1880,0.045,,dentro,"Copeland Select 8, tablas de la ficha (pp. 1-3)",
A,0.0,15,5,0,2900,15300,1830,0.052,,dentro,"Copeland Select 8, tablas de la ficha (pp. 1-3)",
A,-25.0,20,5,0,2900,6600,1740,0.0238,,dentro,"Copeland Select 8, tablas de la ficha (pp. 1-3)",
A,-20.0,20,5,0,2900,7540,1820,0.027,,dentro,"Copeland Select 8, tablas de la ficha (pp. 1-3)",
A,-15.0,20,5,0,2900,8720,1880,0.031,,dentro,"Copeland Select 8, tablas de la ficha (pp. 1-3)",
A,-10.0,20,5,0,2900,10150,1920,0.036,,dentro,"Copeland Select 8, tablas de la ficha (pp. 1-3)",
A,-5.0,20,5,0,2900,11900,1940,0.0419,,dentro,"Copeland Select 8, tablas de la ficha (pp. 1-3)",
A,0.0,20,5,0,2900,13950,1920,0.0489,,dentro,"Copeland Select 8, tablas de la ficha (pp. 1-3)",
A,5.0,20,5,0,2900,16350,1850,0.0571,,dentro,"Copeland Select 8, tablas de la ficha (pp. 1-3)",
A,-25.0,25,5,0,2900,5490,1880,0.0205,,dentro,"Copeland Select 8, tablas de la ficha (pp. 1-3)",
A,-20.0,25,5,0,2900,6500,1920,0.0241,,dentro,"Copeland Select 8, tablas de la ficha (pp. 1-3)",
A,-15.0,25,5,0,2900,7710,1980,0.0284,,dentro,"Copeland Select 8, tablas de la ficha (pp. 1-3)",
A,-10.0,25,5,0,2900,9150,2020,0.0335,,dentro,"Copeland Select 8, tablas de la ficha (pp. 1-3)",
A,-5.0,25,5,0,2900,10850,2040,0.0395,,dentro,"Copeland Select 8, tablas de la ficha (pp. 1-3)",
A,0.0,25,5,0,2900,12850,2050,0.0465,,dentro,"Copeland Select 8, tablas de la ficha (pp. 1-3)",
A,5.0,25,5,0,2900,15100,2010,0.0546,,dentro,"Copeland Select 8, tablas de la ficha (pp. 1-3)",
A,10.0,25,5,0,2900,17700,1940,0.0638,,dentro,"Copeland Select 8, tablas de la ficha (pp. 1-3)",
A,-25.0,30,5,0,2900,4590,2080,0.0178,,dentro,"Copeland Select 8, tablas de la ficha (pp. 1-3)",
A,-20.0,30,5,0,2900,5660,2100,0.0218,,dentro,"Copeland Select 8, tablas de la ficha (pp. 1-3)",
A,-15.0,30,5,0,2900,6890,2140,0.0263,,dentro,"Copeland Select 8, tablas de la ficha (pp. 1-3)",
A,-10.0,30,5,0,2900,8320,2180,0.0316,,dentro,"Copeland Select 8, tablas de la ficha (pp. 1-3)",
A,-5.0,30,5,0,2900,9980,2210,0.0377,,dentro,"Copeland Select 8, tablas de la ficha (pp. 1-3)",
A,0.0,30,5,0,2900,11900,2220,0.0447,,dentro,"Copeland Select 8, tablas de la ficha (pp. 1-3)",
A,5.0,30,5,0,2900,14100,2210,0.0527,,dentro,"Copeland Select 8, tablas de la ficha (pp. 1-3)",
A,10.0,30,5,0,2900,16550,2170,0.0618,,dentro,"Copeland Select 8, tablas de la ficha (pp. 1-3)",
A,12.5,30,5,0,2900,17900,2140,0.0667,,dentro,"Copeland Select 8, tablas de la ficha (pp. 1-3)",
A,15.0,30,5,0,2900,19300,2090,0.0719,,dentro,"Copeland Select 8, tablas de la ficha (pp. 1-3)",
A,-25.0,35,5,0,2900,3820,2350,0.0154,,dentro,"Copeland Select 8, tablas de la ficha (pp. 1-3)",
A,-20.0,35,5,0,2900,4970,2340,0.0199,,dentro,"Copeland Select 8, tablas de la ficha (pp. 1-3)",
A,-15.0,35,5,0,2900,6240,2360,0.0248,,dentro,"Copeland Select 8, tablas de la ficha (pp. 1-3)",
A,-10.0,35,5,0,2900,7660,2390,0.0302,,dentro,"Copeland Select 8, tablas de la ficha (pp. 1-3)",
A,-5.0,35,5,0,2900,9270,2420,0.0364,,dentro,"Copeland Select 8, tablas de la ficha (pp. 1-3)",
A,0.0,35,5,0,2900,11100,2450,0.0434,,dentro,"Copeland Select 8, tablas de la ficha (pp. 1-3)",
A,5.0,35,5,0,2900,13200,2460,0.0513,,dentro,"Copeland Select 8, tablas de la ficha (pp. 1-3)",
A,10.0,35,5,0,2900,15500,2440,0.0602,,dentro,"Copeland Select 8, tablas de la ficha (pp. 1-3)",
A,12.5,35,5,0,2900,16800,2430,0.065,,dentro,"Copeland Select 8, tablas de la ficha (pp. 1-3)",
A,15.0,35,5,0,2900,18100,2400,0.0701,,dentro,"Copeland Select 8, tablas de la ficha (pp. 1-3)",
A,-20.0,40,5,0,2900,4400,2650,0.01835,,dentro,"Copeland Select 8, tablas de la ficha (pp. 1-3)",
A,-15.0,40,5,0,2900,5690,2640,0.0236,,dentro,"Copeland Select 8, tablas de la ficha (pp. 1-3)",
A,-10.0,40,5,0,2900,7110,2660,0.0292,,dentro,"Copeland Select 8, tablas de la ficha (pp. 1-3)",
A,-5.0,40,5,0,2900,8680,2680,0.0355,,dentro,"Copeland Select 8, tablas de la ficha (pp. 1-3)",
A,0.0,40,5,0,2900,10450,2710,0.0424,,dentro,"Copeland Select 8, tablas de la ficha (pp. 1-3)",
A,5.0,40,5,0,2900,12400,2740,0.0502,,dentro,"Copeland Select 8, tablas de la ficha (pp. 1-3)",
A,10.0,40,5,0,2900,14600,2750,0.0589,,dentro,"Copeland Select 8, tablas de la ficha (pp. 1-3)",
A,12.5,40,5,0,2900,15800,2750,0.0637,,dentro,"Copeland Select 8, tablas de la ficha (pp. 1-3)",
A,15.0,40,5,0,2900,17050,2740,0.0686,,dentro,"Copeland Select 8, tablas de la ficha (pp. 1-3)",
A,-15.0,45,5,0,2900,5240,2980,0.0227,,dentro,"Copeland Select 8, tablas de la ficha (pp. 1-3)",
A,-10.0,45,5,0,2900,6630,2980,0.0285,,dentro,"Copeland Select 8, tablas de la ficha (pp. 1-3)",
A,-5.0,45,5,0,2900,8150,3000,0.0348,,dentro,"Copeland Select 8, tablas de la ficha (pp. 1-3)",
A,0.0,45,5,0,2900,9820,3030,0.0418,,dentro,"Copeland Select 8, tablas de la ficha (pp. 1-3)",
A,5.0,45,5,0,2900,11650,3060,0.0494,,dentro,"Copeland Select 8, tablas de la ficha (pp. 1-3)",
A,10.0,45,5,0,2900,13750,3090,0.058,,dentro,"Copeland Select 8, tablas de la ficha (pp. 1-3)",
A,12.5,45,5,0,2900,14850,3100,0.0625,,dentro,"Copeland Select 8, tablas de la ficha (pp. 1-3)",
A,15.0,45,5,0,2900,16000,3110,0.0674,,dentro,"Copeland Select 8, tablas de la ficha (pp. 1-3)",
A,-10.0,50,5,0,2900,6200,3360,0.028,,dentro,"Copeland Select 8, tablas de la ficha (pp. 1-3)",
A,-5.0,50,5,0,2900,7660,3360,0.0344,,dentro,"Copeland Select 8, tablas de la ficha (pp. 1-3)",
A,0.0,50,5,0,2900,9240,3380,0.0413,,dentro,"Copeland Select 8, tablas de la ficha (pp. 1-3)",
A,5.0,50,5,0,2900,10950,3420,0.0488,,dentro,"Copeland Select 8, tablas de la ficha (pp. 1-3)",
A,10.0,50,5,0,2900,12900,3470,0.0571,,dentro,"Copeland Select 8, tablas de la ficha (pp. 1-3)",
A,12.5,50,5,0,2900,13900,3490,0.0615,,dentro,"Copeland Select 8, tablas de la ficha (pp. 1-3)",
A,15.0,50,5,0,2900,15000,3510,0.0662,,dentro,"Copeland Select 8, tablas de la ficha (pp. 1-3)",
A,-5.0,55,5,0,2900,7160,3770,0.0339,,dentro,"Copeland Select 8, tablas de la ficha (pp. 1-3)",
A,0.0,55,5,0,2900,8640,3780,0.0407,,dentro,"Copeland Select 8, tablas de la ficha (pp. 1-3)",
A,5.0,55,5,0,2900,10250,3820,0.0481,,dentro,"Copeland Select 8, tablas de la ficha (pp. 1-3)",
A,10.0,55,5,0,2900,12000,3880,0.0562,,dentro,"Copeland Select 8, tablas de la ficha (pp. 1-3)",
A,12.5,55,5,0,2900,12950,3910,0.0605,,dentro,"Copeland Select 8, tablas de la ficha (pp. 1-3)",
A,15.0,55,5,0,2900,13950,3940,0.065,,dentro,"Copeland Select 8, tablas de la ficha (pp. 1-3)",
A,0.0,60,5,0,2900,7990,4230,0.0401,,dentro,"Copeland Select 8, tablas de la ficha (pp. 1-3)",
A,5.0,60,5,0,2900,9480,4260,0.0473,,dentro,"Copeland Select 8, tablas de la ficha (pp. 1-3)",
A,10.0,60,5,0,2900,11100,4320,0.0551,,dentro,"Copeland Select 8, tablas de la ficha (pp. 1-3)",
A,12.5,60,5,0,2900,11950,4360,0.0593,,dentro,"Copeland Select 8, tablas de la ficha (pp. 1-3)",
A,15.0,60,5,0,2900,12850,4400,0.0636,,dentro,"Copeland Select 8, tablas de la ficha (pp. 1-3)",
A,5.0,65,5,0,2900,8600,4740,0.0461,,dentro,"Copeland Select 8, tablas de la ficha (pp. 1-3)",
A,10.0,65,5,0,2900,10050,4800,0.0536,,dentro,"Copeland Select 8, tablas de la ficha (pp. 1-3)",
A,12.5,65,5,0,2900,10800,4840,0.0577,,dentro,"Copeland Select 8, tablas de la ficha (pp. 1-3)",
A,15.0,65,5,0,2900,11650,4880,0.0619,,dentro,"Copeland Select 8, tablas de la ficha (pp. 1-3)",
C,2,45,5,0,2900,10550,3040,0.0447,,dentro,"Copeland Select 8, punto (informe p. 2)","rendimiento isentropico global 72.1 %; aviso del fabricante: recalentamiento bajo, zona de riesgo"
